<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Advanced Ethiopian Electrical Calculator</title>
    <link rel="stylesheet" href="style.css">
    <!-- Simple Tooltip Library (Optional, but nice) -->
    <link rel="stylesheet" href="https://unpkg.com/balloon-css/balloon.min.css">
</head>
<body>

    <div class="container">
        <header>
            <div class="logo">⚡</div>
            <h1>Advanced Electrical Calculator</h1>
            <p class="pro-credit">By Natnael Ashenafi (Building Electrical Installation Professional)</p>
        </header>

        <section class="info-standards card">
            <h2>Ethiopian Standard Reference (EBCS)</h2>
            <div class="standards-grid">
                <div><strong>Single Phase:</strong> 220V (± 4%)</div>
                <div><strong>Three Phase:</strong> 380V (L-L) (± 4%)</div>
                <div><strong>Frequency:</strong> 50Hz</div>
                <div><strong>Max Allowable VD:</strong> 4% (EBCS)</div>
                <div><small>(1Ø: 211.2V - 228.8V)</small></div>
                <div><small>(3Ø: 364.8V - 395.2V L-L)</small></div>
            </div>
             <p class="info-note">Calculators below may use these values as defaults or references. Always consult the latest EBCS standards.</p>
        </section>

        <nav class="tabs">
            <button class="tab-button active" data-tab="design-current">Design Current</button>
            <button class="tab-button" data-tab="ohm">Ohm's Law & Power</button>
            <button class="tab-button" data-tab="resistivity">Wire Resistance</button> <!-- This is the Resistivity based Calc -->
            <button class="tab-button" data-tab="voltagedrop">Voltage Drop</button>
            <button class="tab-button" data-tab="3phase">3-Phase Power</button>
            <button class="tab-button" data-tab="formulas">Formulas & Abbr.</button>
        </nav>

        <main class="calculator-area">

            <!-- Design Current Tab -->
            <div id="design-current" class="tab-content active card">
                 <h2>Design Current (Ib) Calculator</h2>
                 <p class="instructions">Calculate the expected current draw for a load.</p>
                 <div class="calc-grid two-col">
                    <label for="dc_power" data-balloon-pos="up" aria-label="Load Power in Watts">Power (P) [W]:</label>
                    <input type="number" id="dc_power" step="any" placeholder="e.g., 3000">

                    <label for="dc_voltage" data-balloon-pos="up" aria-label="System Voltage (Volts)">Voltage (V):</label>
                    <input type="number" id="dc_voltage" step="any" placeholder="e.g., 220 or 380">

                    <label for="dc_pf" data-balloon-pos="up" aria-label="Power Factor (0.0 to 1.0)">Power Factor (PF):</label>
                    <input type="number" id="dc_pf" step="0.01" min="0" max="1" value="1.0" placeholder="e.g., 0.85">

                    <label for="dc_eff" data-balloon-pos="up" aria-label="Efficiency (0.0 to 1.0)">Efficiency (eff):</label>
                    <input type="number" id="dc_eff" step="0.01" min="0" max="1" value="1.0" placeholder="e.g., 0.9">

                    <label data-balloon-pos="up" aria-label="Select Single or Three Phase">Phase:</label>
                     <div> <!-- Grouping radio buttons -->
                         <input type="radio" name="dc_phase" id="dc_single_phase" value="single" checked>
                         <label for="dc_single_phase" class="radio-label">Single Phase</label>
                         <input type="radio" name="dc_phase" id="dc_three_phase" value="three">
                         <label for="dc_three_phase" class="radio-label">Three Phase</label>
                     </div>

                    <label for="dc_result" data-balloon-pos="up" aria-label="Calculated Design Current (Ib)">Design Current (Ib) [A]:</label>
                    <input type="text" id="dc_result" readonly class="output-field">
                </div>
                <div class="button-group">
                    <button id="dc_calculateBtn" class="calc-button">Calculate Ib</button>
                    <button id="dc_clearBtn" class="clear-button">Clear</button>
                </div>
                <p class="info-note formula-ref">
                    1Ø: Ib = P / (V × PF × eff)<br>
                    3Ø: Ib = P / (√3 × V × PF × eff)
                </p>
                <p id="dcResultMessage" class="result-message"></p>
            </div>

            <!-- Ohm's Law Tab -->
            <div id="ohm" class="tab-content card">
                <h2>Ohm's Law & DC/Single-Phase AC Power</h2>
                <p class="instructions">Enter any <strong>two</strong> values to calculate the others.</p>
                <div class="calc-grid two-col">
                    <label for="ohm-voltage" data-balloon-pos="up" aria-label="Voltage (Volts)">Voltage (V):</label>
                    <input type="number" id="ohm-voltage" step="any" placeholder="e.g., 220">

                    <label for="ohm-current" data-balloon-pos="up" aria-label="Current (Amperes)">Current (I) (A):</label>
                    <input type="number" id="ohm-current" step="any" placeholder="e.g., 5">

                    <label for="ohm-resistance" data-balloon-pos="up" aria-label="Resistance (Ohms)">Resistance (R) (Ω):</label>
                    <input type="number" id="ohm-resistance" step="any" placeholder="e.g., 44">

                    <label for="ohm-power" data-balloon-pos="up" aria-label="Power (Watts)">Power (P) (W):</label>
                    <input type="number" id="ohm-power" step="any" placeholder="e.g., 1100">
                </div>
                <div class="button-group">
                    <button id="calculateOhm" class="calc-button">Calculate</button>
                    <button id="clearOhm" class="clear-button">Clear</button>
                </div>
                <p id="ohmResult" class="result-message"></p>
            </div>

            <!-- Resistivity / Wire Resistance Tab -->
            <div id="resistivity" class="tab-content card"> <!-- THIS IS THE RESISTIVITY CALCULATOR SECTION -->
                <h2>Wire Resistance Calculator (at 20°C)</h2>
                 <p class="instructions">Calculate conductor resistance based on material (resistivity), length, and area. (See Formulas tab for temp correction).</p>
                 <div class="calc-grid two-col">
                     <label for="material" data-balloon-pos="up" aria-label="Select conductor material">Material:</label>
                     <select id="material">
                         <option value="1.72e-8">Copper (Annealed, ρ ≈ 1.72×10⁻⁸ Ω·m @ 20°C)</option>
                         <option value="2.82e-8">Aluminum (ρ ≈ 2.82×10⁻⁸ Ω·m @ 20°C)</option>
                         <option value="custom">Custom Resistivity</option>
                     </select>

                     <label for="resistivity-custom" id="resistivity-custom-label" style="display: none;" data-balloon-pos="up" aria-label="Enter custom resistivity in Ohm-meters">Custom ρ (Ω·m):</label>
                     <input type="number" id="resistivity-custom" step="any" style="display: none;" placeholder="e.g., 1.68e-8">

                     <label for="length" data-balloon-pos="up" aria-label="Conductor length in meters">Length (L) (m):</label>
                     <input type="number" id="length" step="any" placeholder="e.g., 100">

                     <label for="area" data-balloon-pos="up" aria-label="Cross-sectional area in square millimeters (mm²)">Area (A) (mm²):</label>
                     <input type="number" id="area" step="any" placeholder="e.g., 2.5">

                     <label for="calcResistance" data-balloon-pos="up" aria-label="Calculated wire resistance at reference temp">Calculated R (Ω):</label>
                     <input type="text" id="calcResistance" readonly class="output-field">
                 </div>
                 <div class="button-group">
                     <button id="calculateResistivity" class="calc-button">Calculate R</button>
                     <button id="clearResistivity" class="clear-button">Clear</button>
                 </div>
                 <p class="info-note formula-ref">R = (ρ × L) / A <br><small>(Note: Area A converted from mm² to m² for calculation)</small></p>
                 <p id="resistivityResult" class="result-message"></p>
            </div>

            <!-- Voltage Drop Tab -->
             <div id="voltagedrop" class="tab-content card">
                <h2>Voltage Drop Calculator</h2>
                <p class="instructions">Estimate voltage drop using either specific cable data (mV/A/m) or an approximate resistance method.</p>

                <!-- Method Selection -->
                <div class="calc-section" style="margin-bottom: 15px;">
                    <label>Calculation Method:</label>
                    <input type="radio" name="vd_method" id="vd_method_mvam" value="mvam" checked>
                    <label for="vd_method_mvam" class="radio-label">Using Cable Data (mV/A/m)</label>
                    <input type="radio" name="vd_method" id="vd_method_approx" value="approx">
                    <label for="vd_method_approx" class="radio-label">Approximate (Using Resistance)</label>
                </div>

                <!-- Inputs for mV/A/m Method -->
                <div id="vd_mvam_inputs">
                     <div class="calc-grid two-col">
                        <label for="vd_mvam_val" data-balloon-pos="up" aria-label="Voltage drop from cable datasheet (mV per Amp per meter)">Cable Volt Drop (mV/A/m):</label>
                        <input type="number" id="vd_mvam_val" step="any" placeholder="e.g., 11">

                        <label for="vd_mvam_ib" data-balloon-pos="up" aria-label="Design Current or Load Current (Amperes)">Design Current (Ib) [A]:</label>
                        <input type="number" id="vd_mvam_ib" step="any" placeholder="e.g., 15">

                        <label for="vd_mvam_length" data-balloon-pos="up" aria-label="Total length of the cable run (meters)">Total Cable Length (L) [m]:</label>
                        <input type="number" id="vd_mvam_length" step="any" placeholder="e.g., 50">

                         <label for="vd_mvam_voltage" data-balloon-pos="up" aria-label="System Voltage (for % calculation)">System Voltage (V):</label>
                         <input type="number" id="vd_mvam_voltage" step="any" placeholder="e.g., 220 or 380">
                    </div>
                    <p class="info-note formula-ref">Vd (Volts) = (mV/A/m) × Ib × L / 1000</p>
                </div>

                <!-- Inputs for Approximate Method (Initially Hidden) -->
                <div id="vd_approx_inputs" style="display: none;">
                    <div class="calc-grid two-col">
                        <label for="vd_approx_phase" data-balloon-pos="up" aria-label="Select system phase">System Phase:</label>
                        <select id="vd_approx_phase">
                            <option value="1" selected>Single Phase</option>
                            <option value="3">Three Phase</option>
                        </select>

                        <label for="vd_approx_material" data-balloon-pos="up" aria-label="Select conductor material">Conductor Material:</label>
                        <select id="vd_approx_material">
                            <option value="1.72e-8" selected>Copper (ρ ≈ 1.72×10⁻⁸ @ 20°C)</option>
                            <option value="2.82e-8">Aluminum (ρ ≈ 2.82×10⁻⁸ @ 20°C)</option>
                        </select>

                        <label for="vd_approx_voltage" data-balloon-pos="up" aria-label="System Voltage (Volts)">System Voltage (V):</label>
                        <input type="number" id="vd_approx_voltage" step="any" placeholder="e.g., 220 or 380">

                        <label for="vd_approx_current" data-balloon-pos="up" aria-label="Load Current (Amperes)">Load Current (I) [A]:</label>
                        <input type="number" id="vd_approx_current" step="any" placeholder="e.g., 15">

                        <label for="vd_approx_length" data-balloon-pos="up" aria-label="One-way length of the conductor run (meters)">Conductor Length (L) [m]:</label>
                        <input type="number" id="vd_approx_length" step="any" placeholder="e.g., 50">

                        <label for="vd_approx_area" data-balloon-pos="up" aria-label="Conductor cross-sectional area (mm²)">Conductor Area (A) [mm²]:</label>
                        <input type="number" id="vd_approx_area" step="any" placeholder="e.g., 4">
                    </div>
                     <p class="info-note formula-ref">
                        Approx. Vd (1Ø) ≈ 2 × I × ρ × L / A <br>
                        Approx. Vd (3Ø) ≈ √3 × I × ρ × L / A<br>
                        <small>Ignores reactance & temp effects. Uses ρ @ 20°C.</small>
                     </p>
                </div>

                <!-- Common VD Outputs -->
                <hr style="margin: 15px 0;">
                 <div class="calc-grid two-col">
                     <label for="vd_drop_volts" data-balloon-pos="up" aria-label="Calculated voltage drop in Volts">Voltage Drop (V):</label>
                     <input type="text" id="vd_drop_volts" readonly class="output-field">

                     <label for="vd_drop_percent" data-balloon-pos="up" aria-label="Calculated voltage drop as a percentage">Voltage Drop (%):</label>
                     <input type="text" id="vd_drop_percent" readonly class="output-field">
                 </div>

                 <div class="button-group">
                    <button id="calculateVD" class="calc-button">Calculate VD</button>
                    <button id="clearVD" class="clear-button">Clear</button>
                </div>
                <p id="vdResult" class="result-message"></p> <!-- Message shown here -->
            </div>

             <!-- Three Phase Tab -->
            <div id="3phase" class="tab-content card">
                <h2>Three-Phase Power Calculator (Balanced Load)</h2>
                <p class="instructions">Enter sufficient valid values (V, I, PF, P) to calculate the others.</p>
                 <div class="calc-grid two-col">
                    <label for="3ph-voltage" data-balloon-pos="up" aria-label="Line-to-Line Voltage (Volts)">Voltage (V<sub>L-L</sub>):</label>
                    <input type="number" id="3ph-voltage" step="any" placeholder="e.g., 380" value="380">

                    <label for="3ph-current" data-balloon-pos="up" aria-label="Line Current (Amperes)">Current (I<sub>L</sub>) (A):</label>
                    <input type="number" id="3ph-current" step="any" placeholder="e.g., 10">

                    <label for="3ph-pf" data-balloon-pos="up" aria-label="Power Factor (0 to 1)">Power Factor (PF):</label>
                    <input type="number" id="3ph-pf" step="0.01" min="0" max="1" placeholder="e.g., 0.85">

                    <label for="3ph-power-kw" data-balloon-pos="up" aria-label="Real Power (Kilowatts)">Power (P) (kW):</label>
                    <input type="number" id="3ph-power-kw" step="any" placeholder="e.g., 5.5">

                     <label for="3ph-power-kva" data-balloon-pos="up" aria-label="Apparent Power (Kilovolt-Amperes)">Apparent Power (S) (kVA):</label>
                     <input type="text" id="3ph-power-kva" readonly class="output-field">
                 </div>
                 <div class="button-group">
                    <button id="calculate3Phase" class="calc-button">Calculate</button>
                    <button id="clear3Phase" class="clear-button">Clear</button>
                </div>
                 <p class="info-note formula-ref">P(kW) = √3 × V<sub>L-L</sub> × I<sub>L</sub> × PF / 1000</p>
                <p id="3phaseResult" class="result-message"></p>
            </div>

             <!-- Formulas & Abbreviations Tab -->
             <div id="formulas" class="tab-content card">
                <h2>Common Electrical Formulas & Abbreviations</h2>

                <div class="formula-grid"> <!-- Using a grid for better layout -->
                    <div class="formula-section">
                        <h3>Design Current (Ib)</h3>
                        <ul>
                            <li><strong>Single Phase:</strong> <code>Ib = P / (V × PF × eff)</code></li>
                            <li><strong>Three Phase:</strong> <code>Ib = P / (√3 × V × PF × eff)</code></li>
                        </ul>
                    </div>

                    <div class="formula-section">
                        <h3>Ohm's Law</h3>
                        <ul>
                            <li><code>V = I × R</code></li>
                            <li><code>I = V / R</code></li>
                            <li><code>R = V / I</code></li>
                        </ul>
                    </div>

                     <div class="formula-section">
                        <h3>Power (DC / 1Ø AC)</h3>
                         <ul>
                            <li><code>P = V × I</code></li>
                            <li><code>P = I² × R</code></li>
                            <li><code>P = V² / R</code></li>
                        </ul>
                    </div>

                    <div class="formula-section">
                        <h3>Wire Resistance (R)</h3>
                         <ul>
                            <li><code>R = ρ × L / A</code></li>
                            <li><small>(ρ @ reference temp, usually 20°C)</small></li>
                            <li><strong>Temp Correction:</strong></li>
                            <li><code>RT = R0 × (1 + α × ΔT)</code></li>
                         </ul>
                     </div>

                    <div class="formula-section">
                        <h3>Current Carrying Capacity (Iz)</h3>
                         <ul>
                             <li><code>Iz ≥ Ib</code> (Required)</li>
                            <li><code>Iz = In / CFs</code> (Simplified relation w/ protective device)</li>
                             <li><small>Check cable Iz rating tables (e.g., BS 7671 / IEC 60364) & apply all relevant Correction Factors (CFs).</small></li>
                         </ul>
                    </div>

                    <div class="formula-section">
                        <h3>Voltage Drop (Vd)</h3>
                         <ul>
                            <li><strong>Using Cable Data:</strong></li>
                            <li><code>Vd (Volts) = (mV/A/m) × Ib × L / 1000</code></li>
                             <li><strong>Approximate (Resistance):</strong></li>
                             <li>1Ø: <code>Vd ≈ 2 × Ib × R<sub>conductor</sub></code></li>
                             <li>3Ø: <code>Vd ≈ √3 × Ib × R<sub>conductor</sub></code></li>
                             <li><strong>Verification (EBCS):</strong></li>
                             <li><code>%Vd = (Vd / V<sub>nominal</sub>) × 100%</code></li>
                             <li><code>%Vd ≤ MVd</code> (Typically 4% per EBCS)</li>
                         </ul>
                     </div>

                     <div class="formula-section">
                        <h3>Three-Phase Power (Balanced)</h3>
                        <ul>
                            <li><code>P (W) = √3 × V<sub>L-L</sub> × I<sub>L</sub> × PF</code></li>
                            <li><code>S (VA) = √3 × V<sub>L-L</sub> × I<sub>L</sub></code></li>
                            <li><code>Q (VAR) = √(S² - P²)</code></li>
                            <li><code>PF = P / S = cos(φ)</code></li>
                        </ul>
                     </div>

                    <div class="formula-section">
                        <h3>Diversity Factor</h3>
                         <ul>
                            <li><code>Div. Factor = Max Demand / Total Connected Load</code></li>
                             <li><small>(Usually ≤ 1, check EBCS tables)</small></li>
                         </ul>
                    </div>
                 </div> <!-- end formula-grid -->

                <hr>
                <h3>Abbreviations</h3>
                 <ul class="abbreviations-list"> <!-- Add specific class -->
                    <li><b>Ib</b> = Design Current (A)</li>
                    <li><b>In</b> = Nominal Protection Rating (A)</li>
                    <li><b>Iz</b> = Cable Current Carrying Capacity (A)</li>
                    <li><b>V</b> = Voltage (V)</li>
                    <li><b>V<sub>L-L</sub></b> = Line-to-Line Voltage (V)</li>
                     <li><b>V<sub>L-N</sub></b> = Line-to-Neutral Voltage (V)</li>
                    <li><b>I</b> = Current (A)</li>
                    <li><b>I<sub>L</sub></b> = Line Current (A)</li>
                    <li><b>P</b> = Real Power (W or kW)</li>
                    <li><b>S</b> = Apparent Power (VA or kVA)</li>
                     <li><b>Q</b> = Reactive Power (VAR or kVAR)</li>
                    <li><b>PF</b> = Power Factor (dimensionless, 0-1)</li>
                    <li><b>eff</b> = Efficiency (dimensionless, 0-1)</li>
                    <li><b>CFs</b> = Correction Factors (e.g., C<sub>a</sub>, C<sub>g</sub>, C<sub>i</sub>, C<sub>f</sub>)</li>
                    <li><b>R</b> = Resistance (Ω)</li>
                    <li><b>ρ</b> (rho) = Resistivity (Ω·m)</li>
                    <li><b>l, L</b> = Length of Cable (m)</li>
                    <li><b>A</b> = Cross-Sectional Area of Cable (m² or mm²)</li>
                    <li><b>RT</b> = Resistance at Temp T (°C) (Ω)</li>
                    <li><b>R0</b> = Resistance at Ref Temp (e.g., 20°C) (Ω)</li>
                    <li><b>α</b> (alpha) = Temp. Coefficient of Resistance (/°C)</li>
                    <li><b>ΔT</b> (Delta T) = Temp. Change (T - T<sub>ref</sub>) (°C or K)</li>
                    <li><b>Vd</b> = Voltage Drop (V)</li>
                    <li><b>mV/A/m</b> = Cable Voltage Drop (mV per Amp per Meter)</li>
                    <li><b>MVd</b> = Max Allowable Voltage Drop (%)</li>
                    <li><b>BS</b> = British Standard</li>
                    <li><b>EBCS</b> = Ethiopian Building Code Standard</li>
                    <li><b>IEC</b> = International Electrotechnical Commission</li>
                    <li><b>IEE</b> = Inst. of Electrical Engineers (now IET)</li>
                    <li><b>IET</b> = Inst. of Engineering and Technology</li>
                </ul>
            </div>

        </main> <!-- end calculator-area -->

        <footer>
            <p>© <span id="year"></span> Natnael Ashenafi | Building Electrical Installation Professional.</p>
            <p><small>Disclaimer: This calculator provides estimates for educational purposes. Always consult the latest Ethiopian Electrical Codes (EBCS), relevant standards (e.g., IEC/BS), manufacturer data, and perform detailed engineering calculations verified by a qualified professional for all installations.</small></p>
        </footer>
    </div> <!-- end container -->

    <script src="script.js"></script> <!-- Ensure this points to your JS file -->
</body>
</html><!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta http-equiv="X-UA-Compatible" content="IE=Edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">

  <title>HTML</title>
  
  <!-- HTML -->
  

  <!-- Custom Styles -->
  <link rel="stylesheet" href="style.css">
</head>

<body>
  <p></p>
  <!-- Project -->
  <script src="main.js"></script>
</body>
</html>